# Site solar help: Inverter AC limits

**Where:** Site solar > Now view > **Inverter AC limits**.
**Logic:** `config/packages/dump_control.yaml`, template sensor `dump_next_plug`
(the `head` table).

## What this box is for

A ceiling per inverter: HA only *adds* a dump socket to a bus while that inverter
still has room under this many watts. It keeps HA from stacking dump loads onto an
inverter that is already busy.

## The entities

| Row | Entity | Unit / range | What it does | Raise it | Lower it |
|---|---|---|---|---|---|
| A inverter AC limit | `input_number.dump_ac_limit_battery-2-w` | W, 500-4000, step 50 | Room = limit - A battery discharge (`max(0, -sensor.battery_1_power)`) | More A sockets may be added while the pack is supplying load | HA stops adding on A sooner |
| B inverter AC limit | `input_number.dump_ac_limit_battery-1-w` | W, 500-4000 | Room = limit - B battery discharge (`max(0, -sensor.battery_2_power)`) | as A | as A |
| Sungold inverter AC limit | `input_number.dump_ac_limit_inverter-1-w` | W, 500-4000 | Room = limit - Sungold AC-out (`sensor.sungold-inverter-1_load_power`) | More Sungold sockets may be added while the cart inverter is loaded | HA stops adding on Sungold sooner |

**Safe starting values:** 2000 W on each (Renogy 2 kW class). Better: the
inverter's continuous rating minus your biggest dump load on it (Sungold nameplate
is 3000 W: with a 1500 W heater, 1500 W). Never set it above the inverter's rating.

## How it works in the package

- `sensor.dump_next_plug` offers a dump socket when **some measured bus** has room
  **greater than 0 W** (with every other gate from [Dump status](dump-status.md)).
  The socket's Inverter label is not that test.
- HA does not know the dump plug's own watts before it turns on (H5082 sends none),
  so the check is "is there room now", not "will this load fit". That is why the
  safe value is rating minus your biggest dump load.
- For A and B the "load" is only what the **battery** is supplying. While PV covers
  the load (normal in float) it reads 0 W and the room is the whole limit, so on
  A/B this mostly matters once the pack starts discharging. On Sungold it is the
  real AC output.
- This box never turns a socket **off**. Overload protection is the inverter itself,
  plus the battery and stop-volts rules.
- Before 2026-09-28 the three limits went back to 2000 W at every HA restart. They now
  keep your value.

## Example

Sungold limit 2000 W. Sungold AC-out is 1400 W (house loads plus one dump heater):
room 600 W > 0, so HA may add another Sungold dump socket. With a second 1500 W
heater that would be 2900 W, over the 2 kW you meant: set the limit to
2000 - 1500 = 500 W and HA stops adding once AC-out is 500 W or more.

## Recommended first test

1. With a Sungold dump socket available, note Sungold **AC out W** on the Now view.
2. Set **Sungold inverter AC limit** below that number (it must be 500 W or more).
3. **Dump status > Next socket HA would add** is `none` while no measured bus has
   room. Nothing that is already on turns off.
4. Put the limit back.
